
                                                            
# Modbus寄存器分配表

|Address|Name                     |R/W|Description                                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x0100 |                         |   |微智能推送数据寄存器                                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1000 |面板类型(面板)           | W |主要用于LCD面板的通讯,表述显示面板是哪种类型，和0x2000设备类型统一定义                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1001 |软件版本                 | W |版本号，面板软件版本号                                                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1002 |设备状态字               | W |设备状态字,Bit0:握手完成,Bit1:板载NTC错误                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1003 |键盘值                   | W |16Bit的键盘状态字，1表示有按键按下                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1004 |面板板载温度值           | W |二进制，0x00ff 表示：当前主运行测量温度是25.5度,  0xFFFB  -0.5摄氏度,INT16S,传感器错误赋值9999               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1005 |扩展湿度值               | W |二进制，0x0050 表示：扩展板测量湿度是80%                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1006 |扩展温度值               | W |二进制，0x00ff 表示：扩展板测量温度是25.5摄氏度,  0xFFFB  -0.5摄氏度,INT16S                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1007 |扩展CO2值                | W |二进制，0x0190 表示：扩展板测量CO2值是 400PPM                                                                |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1008 |扩展PM2.5值              | W |二进制，0x0078 表示：扩展板测量PM2.5值是 120ug/m3                                                            |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1010 |LCD显示内容0             | R |LCD显示数据，24Byte ，以Buffer的形式传输                                                                     |
|-------|-------------------------|---|                                                                                                             |
|0x1011 |LCD显示内容1             | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x1012 |LCD显示内容2             | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x1013 |LCD显示内容3             | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x1014 |LCD显示内容4             | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x1015 |LCD显示内容5             | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x1016 |LCD显示内容6             | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x1017 |LCD显示内容7             | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x1018 |LCD显示内容8             | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x1019 |LCD显示内容9             | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x101A |LCD显示内容10            | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x101B |LCD显示内容11            | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1020 |扩展实时测量字           | R |扩展模式立即测量,Bit0:测量一次PM2.5数据,                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1021 |上行报文字节长度         | R |主动上行报文的长度，非0有推送报文,下帧读取推送报文(0x1400--0x147F )                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x1400--0x147F  WIIFI报文上行缓冲区(256Byte)                                                                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1400 |                         | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x1480--0x14FF  WIIFI报文下行缓冲区(256Byte)                                                                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1480 |                         | W |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x1500--0x15FF  工厂生产寄存器                                                                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1500 |工厂出厂参数             | W |0x2591 写入这个数据后，控制器参数写入工厂出厂参数，其他数据忽略                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1501 |BOX RFID1                |R/W|按ID1_DI2_ID3组成6Byte的数据                                                                                 |
|-------|-------------------------|---|ID1=0x8000,ID2=0x0000,ID3=0x0001则组合后的ID为0x800000000001                                                 |
|0x1502 |BOX RFID2                |R/W|工厂写入用                                                                                                   |
|-------|-------------------------|---|                                                                                                             |
|0x1503 |BOX RFID3                |R/W|                                                                                                             |    
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x1600--0x16FF  产品标识寄存器                                                                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1600 |写入控制Hi               |R/W|读取为随机数，写入为核对厂家写入密码                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1601 |写入控制Lo               |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1602 |密文版本控制             | R |0x0001                                                                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1603 |状态值                   | R |0xFFFF 标识允许写入 ,0x8888 写入完毕 ,0x0000 不允许写入                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1604 |编码类型                 |R/W|0x0000 Ascii码                                                                                               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1605 |标识字节长度             |R/W|内容的字节长度。                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1606 |标识内容                 |R/W|包含序号号SN,产品型号                                                                                        |
|-------|-------------------------|---|序列号和产品型号以ASCII码的方式存储在机器内部。                                                              |
|###### |标识内容                 |R/W|一种类型的数据以回车(0x0D)和换行(0x0A)为结束符。                                                             |
|-------|-------------------------|---|比如SN:    2018071601001,在设备内部存储为 32 30 31 38 30 37 31 36 30 31 30 30 31 0D 0A                       |
|###### |标识内容                 |R/W|  型号:    NET.150,      在设备内部存储为 4E 45 54 2E 31 35 30 0D 0A                                         |
|-------|-------------------------|---|                                                                                                             |
|###### |标识内容                 |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x16FF |标识内容                 |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x1700--0x17FF URL寄存器，存储网络URL地址                                                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1700 |URL有效字节长度          |R/W|内容的字节长度(Byte)                                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1701 |URL内容                  |R/W|ASCII码                                                                                                      |
|-------|-------------------------|---|                                                                                                             |
|###### |URL内容                  |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|###### |URL内容                  |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|###### |URL内容                  |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x177F |URL内容                  |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x1800-0x19FF  Bootload寄存器                                                                                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1800 |升级启动字               | W |0x3589，从机接收到0x3589开始进入升级状态(续传),0x3795重新开始(重传)                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1801 |升级方法版本             |R/W|W:从机核对升级方法，                                                                                         |
|       |                         |   |0x0001:第一个升级版本                                                                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1802 |报文总序号               | R |整个升级文件的最大序号值，序号从0x0000开始                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1803 |Reserve                  |   |采用0x0000                                                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1804 |Reserve                  |   |采用0x0000                                                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1805 |CheckSum Hi              |R/W|升级报文校验和，32Bit累加值                                                                                  |
|-------|-------------------------|---|                                                                                                             |
|0x1806 |CheckSum Lo              |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1810 |从机升级状态字           | R |Bit0:升级状态,Bit1:升级完成,Bit2:CheckSum 错误,Bit3:固件类型错误，Bit4:报文序号错误，Bit5:其他错误           |
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1811 |从机升级序号请求         | R |从机请求当前升级报文的需求序号,序号从0x0000开始请求                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1812 |硬件类型 Hi              | R |硬件的类型                                                                                                   |
|-------|-------------------------|---|#define Hardware_Newair2017Relay      0x6d640001   继电器输出新风控制板                                      |                                          
|0x1813 |硬件类型 Lo              | R |                                                                                                             |                    
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x187F |升级报文序号             | R |当前升级报文的序号                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1880 |升级报文内容             | R |升级数据[0],合计128byte的升级数据，长度不足采用0xFF补齐                                                      |
|-------|-------------------------|---|From 0x1880 To 0x18BF 总共64个寄存器                                                                         |
|###### |升级报文内容             | R |例子:                                                                                                        |
|-------|-------------------------|---|BIN文件的内容 50 15 00 20 51 88 00 08 6d 88 20 08 71 88 20 08.....                                           |
|###### |升级报文内容             | R |data[0]=0x50,data[1]=0x15,data[2]=0x00,data[3]=0x20,data[4]=0x51,data[5]=0x88,data[6]=0x00,data[7]=0x08      |
|-------|-------------------------|---|data[8]=0x6d,data[9]=0x88,data[10]=0x20,data[11]=0x08,data[12]=0x71,data[13]=0x88,data[14]=0x20,data[15]=0x08|
|###### |升级报文内容             | R |                                                                                                             |
|-------|-------------------------|---|校验和Sum= data[0][1][2][3]^0x39ea2e76|data[4][5][6][7]^0x82b453c3|                                          |
|###### |升级报文内容             | R |           data[8][9][10][11]^0x39ea2e76|data[12][13][14][15]^0x82b453c3....                                 |
|-------|-------------------------|---|                                                                                                             |
|0x18BF |升级报文内容             | R |      Sum= 0x50150020^0x39ea2e76|0x51880008^0x82b453c3|0x6d882008^0x39ea2e76|0x71882008^0x82b453c3....       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1900 |STM32F103R8T6加密字 Hi   | R |STM32F103R8T6的WRPR 寄存器的映射                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x1901 |STM32F103R8T6加密字 Lo   | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1902 |STM32F103R8T6状态字 Hi   | R |STM32F103R8T6的OBR 寄存器的映射                                                                              |
|-------|-------------------------|---|                                                                                                             |
|0x1903 |STM32F103R8T6状态字 Lo   | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x1904 |STM32F103R8T6擦除        | W |STM32F103R8T6 软件全部擦除(0x7799安全字)                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|公共区寄存器                                                                                                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2000 |设备类型                 | R |0x0786 LS7.716R产品代号,0x0783 代表LS7.713，代表温控类的产品                                                 |
|       |                         |   |  0x0103   //段码简易新风面板                                                                                |
|       |                         |   |  0x0104   //新风TFT面板                                                                                     |
|       |                         |   |  0x0105   //新风简易新风面板(WIFI)                                                                          |
|       |                         |   |  0x0786   //RS485接口,电采暖温控器             LS7.716(RS485)                                               |
|       |                         |   |  0x0796   //RS485接口,电采暖温控器,带电量监控  LS7.716(RS485W)                                              |
|       |                         |   |  0x0783   //RS485接口,水采暖温控器,            LS7.713(RS485)                                               |
|       |                         |   |  0x0742   //RS485接口,风盘温控器               LS7.42(RS485)                                                |
|       |                         |   |  0x0785   //RS485接口,水采暖温控器,DC24V 输出  LS7.713(RS485L)                                              |
|       |                         |   |  0x0819   //RS485接口，浮点型混水控制器        WK819RS                                                      |
|       |                         |   |  0x0883   //RS485接口,水采暖温控器,            I80.713                                                      |
|       |                         |   |  0x0886   //RS485接口,电采暖温控器             I80.716                                                      |
|       |                         |   |  0x0842   //RS485接口,风盘温控器,              I80.42                                                       |
|       |                         |   |  0x0893   //RS485接口,风盘温控器,              I80.723                                                      |
|       |                         |   |  0x0983   //RS485接口,水采暖温控器,            I80.713,负显                                                 |
|       |                         |   |  0x0986   //RS485接口,电采暖温控器             I80.716,负显                                                 |
|       |                         |   |  0x0942   //RS485接口,风盘温控器,              I80.42,负显                                                  |
|       |                         |   |  0x0993   //RS485接口,风盘温控器,              I80.723,负显                                                 |
|       |                         |   |  0x09A0   //RS485接口,温控器,                  LS8.42                                                       |
|       |                         |   |  0x09A1   //RS485接口,温控器,                  LS8.716                                                      |
|       |                         |   |  0x09A2   //RS485接口,H1物联全屋地暖                                                                        |
|       |                         |   |  0x09A3   //RS485接口,温控器,                  LS8.713\LS8.723                                              |
|       |                         |   |  0x09A4   //RS485接口,触摸屏温控器,两联供空调温控器                                                         |
|       |                         |   |  0x1001   //RS485接口,环境传感器，四方代工                                                                  |
|       |                         |   |0x8100   //WIFI版新风控制器                                                                                  |
|       |                         |   |0x8101   //2017版新风控制器,ITS1701                                                                          |
|       |                         |   |0x8102   //2017版新风控制器,ITS1702                                                                          |
|       |                         |   |0x8103   //ITS1703新风控制器                                                                                 |
|       |                         |   |0x8104   //新风除湿机                                                                                        |
|       |                         |   |0x8105   //TS1702,带内循环逻辑的设备                                                                         |
|       |                         |   |0x8106   //带内循环逻辑的设备，加入CO2判断                                                                   |
|       |                         |   |0x8107   //3孔机逻辑，新风、内循环、混风模式                                                                 |
|       |                         |   |0x8108   //环控机主板                                                                                        |
|       |                         |   |0x8109   //E51.33B|RS485                                                                                     |
|       |                         |   |0x8110   //ITS1801                                                                                           |
|       |                         |   |0x8111   //ITS1801 三孔机                                                                                    |
|       |                         |   |0x8112   //ITS1801 南都                                                                                    | |
|       |                         |   |0x8000   //Bell7.BOX16                                                                                       |
|       |                         |   |0x8001   //Bell3.BOX8                                                                                        |
|       |                         |   |0x8002   //Bell9.13                                                                                          |
|       |                         |   |0x8003   //Bell1.BOX8                                                                                        |
|       |                         |   |0x8004   //Bell9.16                                                                                          |
|       |                         |   |0x8200   //两联供box                                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2001 |软件版本                 | R |0x06A5  二进制码(1701),表示17年第一次修改                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2002 |时钟-秒、星期            |R/W|0x2D05 表述:45秒、星期五。 00代表星期天，01-06代表星期一...星期六                                            |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2003 |时钟-小时、分钟          |R/W|0x0A12 表示10点18分，二进制码                                                                                |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2004 |时钟-月、日              |R/W|0x0B13 表示11月19日，二进制码                                                                                |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2005 |年                       |R/W|0x07E1 表示2017年，二进制码                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2006 |从机地址                 |R/W|0x000A 表示地址10, 二进制码                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2007 |波特率                   |R/W|0x2580 表示9600波特率，二进制码, 2400 4800 9600 19200  (RS485口)                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2008 |奇偶校验位               |R/W|0x0000 表示无校验，0x0001表示奇校验，0x0002表示偶校验  (RS485口)                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2009 |停止位选择               |R/W|0x0000 1T停止位，0x0001 1.5T停止位，2T停止位                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x200A |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x200B |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x200C |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x200D |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x200E |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x200F |恢复出厂参数             | W |0x3750 写入这个数据后，开始恢复出厂参数 ，其他数据忽略                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|LS7.xxx(RS485) 采暖系列                                                                                                                            |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x2010 |工作日编程时段1_时间     |R/W|0x0625 表示6点37分                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2011 |工作日编程时段1_温度     |R/W|0x00FF 表示25.5度                                                                                            |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2012 |工作日编程时段2_时间     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2013 |工作日编程时段2_温度     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2014 |工作日编程时段3_时间     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2015 |工作日编程时段3_温度     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2016 |工作日编程时段4_时间     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2017 |工作日编程时段4_温度     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2018 |工作日编程时段5_时间     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2019 |工作日编程时段5_温度     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x201A |工作日编程时段6_时间     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x201B |工作日编程时段6_温度     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x201C |休息日编程时段1_时间     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x201D |休息日编程时段1_温度     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x201E |休息日编程时段6_时间     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x201F |休息日编程时段6_温度     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2020 |设备操控字               | W |写入1有效，Bit0:开机，Bit1:关机，Bit2:童锁，Bit3：解除童锁,Bit4:防冻开启，Bit5:防冻关闭，Bit6:上电关机开启， |
|       |                         |   |Bit7:上电关机关闭,Bit8:时段运行，Bit9:人工运行                                                               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2021 |设备状态字               | R |只读，Bit0：关机，Bit1：童锁，Bit2:防冻，Bit3：上电关机，Bit4：时段，Bit5：临时运行，Bit6：内置传感器错误，  |
|       |                         |   |Bit7：地面传感器错误，Bit8：加热，Bit9：主继电器吸合，Bit10：联动吸合                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2022 |当前运行测量温度         | R |只读，0x00ff 表示：当前主运行测量温度是25.5度                                                                |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2023 |当前运行设定温度         |R/W|读写，0x00C8 表示: 运行的设定温度是20.0度                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2024 |地面传感器测量温度       | R |只读，0x0118 表示：地面测量温度为28.0度                                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2025 |联动继电器吸合延时       |R/W|0x0003  表示：主继电器吸合3分钟后，联动继电器再吸合                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2026 |采暖快捷温度             |R/W|把运行稳定快速调整到这个温度，0x00ff 表示：当前主运行测量温度是25.5度                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2027 |人工设定温度             |R/W|在人工模式时的设定温度，二进制                                                                               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2028 |最大设定温度             |R/W|设定温度上限，5-90度，二进制                                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2029 |地面限定温度             |R/W|地面传感器的限制温度，二进制                                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x202A |防冻温度                 |R/W|关机时，防止水管冻裂的温度，二进制                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x202B |校准温度值               |R/W| 对测量温度的偏差进行校准的值，-9.5...|9.5                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x202C |死区温度                 |R/W| 运行温度的动作偏差值 0.5....10.0                                                                            |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x202D |波特率                   |R/W|Modbus波特率 2400 4800 9600                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x202E |从机地址                 |R/W|1...31                                                                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x202F |继电器模式               |R/W|0x0000 同步输出，0x0001 联动反向，0x0002 全部反向，0x0003 主反相、联动不反相                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2030 |编程等级                 |R/W|0x0000 编程关闭，0x0001 5天工作制，0x0002 6天工作制，0x0003 7天工作制                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2031 |传感器选择               |R/W|0x0000 内置传感器，0x0001 外置传感器 0x0002 内控温外限温                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2032 |电能校准选择             |R/W|0x5395 进入电能校准状态， 120s后自动退出电能校准状态                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2033 |校准准备完成             | R |0x0000 未准备好,0x00FF 准备完毕,可以发送真值                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2034 |校准功率真值             | W |单位:0.1W                                                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2035 |电能清零字               | W |Bit0:一天电能清零，Bit1:七天电能清零,Bit2:累计电能清零                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2036 |当前测量功率             | R |单位:0.01KW  0x0140 表示3.20KW的功率                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2037 |一天电能值               | R |单位:0.1Kwh  0x00ff 表示25.5Kwh                                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2038 |七天电能值               | R |同上                                                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2039 |累计电能值(可清零)Hi     | R |同上，高低位拼凑成32Bit的数据                                                                                |
|-------|-------------------------|---|                                                                                                             |
|0x203A |累计电能值(可清零)Lo     | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x203B |累计电能值(不可清零)Hi   | R |同上，高低位拼凑成32Bit的数据                                                                                |
|-------|-------------------------|---|                                                                                                             |
|0x203C |累计电能值(不可清零)Lo   | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x203D |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x203E |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x203F |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|Bell1.BOX和Bell7.BOX寄存器分配表                                                                                                                   |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x2100 |设备ID3 Hi               | R |按ID3_DI2_ID1_ID组成8Byte的数据                                                                              |
|-------|-------------------------|---|ID3=0x8000,ID2=0x0000,ID1=0x0001,ID0=0x0022,则组合后的ID为0x8000000000010022                                 |
|0x2101 |设备ID2 Mid              | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2102 |设备ID1 Mid              | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2103 |设备ID0 Lo               | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2104 |1路子设备在线状态        | R |0x0000 掉线,0x0001 在线                                                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2105 |1路通道允许写入          | R |0x0000不允许写入数据,0x0001允许写入数据                                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2106 |1路测量温度              | R |只读，0x00ff 表示：当前测量温度是25.5度                                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2107 |1路加热状态              | R | 0x0000不加热，0x0001加热                                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2108 |1路设定温度              |R/W|读写，0x00C8 表示: 运行的设定温度是20.0度                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2109 |1路最大设定温度          |R/W|读写，0x00C8 表示: 最大的设定温度是20.0度 ,Bell1.BOX只读                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x210A |1路开机状态              |R/W|0x0000 关机,0x0001 开机                                                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x210B |1路人工运行状态          |R/W|0x0000 时段运行，0x0001人工运行   (读取为0x0055制热模式下时段关闭，写入无效)                                 |
|       |                         |   |                                  (读取为0x0056制冷模式下时段关闭，写入无效)                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x210C |2路子设备在线状态        | R |数据格式和1路一致                                                                                            |
|-------|-------------------------|---|                                                                                                             |
|0x210D |2路通道允许写入          | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x210E |2路测量温度              | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x210F |2路加热状态              | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2110 |2路设定温度              |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2111 |2路最大设定温度          |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2112 |2路关机状态              |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2113 |2路时段运行状态          |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2114 |3路 寄存器地址和数据格式和1路及2路一致(合计8个寄存器)                                                                                      |
|-------|0x2114--0x211B                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x211B |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x211C |4路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x211C--0x2123                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x2123 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x2124 |5路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x2124--0x212B                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x212B |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x212C |6路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x212C--0x2133                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x2133 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x2134 |7路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x2134--0x213B                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x213B |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x213C |8路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x213C--0x2143                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x2143 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x2144 |9路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x2144--0x214B                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x214B |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x214C |10路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x214C--0x2153                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x2153 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x2154 |11路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x2154--0x215B                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x215B |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x215C |12路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x215C--0x2163                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x2163 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x2164 |13路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x2164--0x216B                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x216B |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x216C |14路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x216C--0x2173                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x2173 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x2174 |15路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x2174--0x217B                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x217B |                                                                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x217C |16路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x217C--0x2183                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x2183 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|做5|MG设备发现寄存器不够,增加下面部分                                                                                                              |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x2184 |一路子设备类型           | R |只读, 0x9002 Bell3.RC,0x9004 Bell3.5|MG                                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2185 |一路制冷编程等级         |R/W|0x0000P1-P6固定编程，0x0001自编程，0x0002编程关闭                                                            |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2186 |一路制热编程等级         |R/W|设备类型为0x9004时0x0000P1-P6固定编程，0x0001自编程，0x0002编程关闭，                                        |
        |                         |   |设备类型为0x9002时0x0000 5天工作日，0x0001 6天工作日，0x0002 7天工作日，0x0003 编程关闭                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2187 |一路冷热模式设置         |R/W|0x0000制冷，0x0001制热                                                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2188 |一路风速设置             |R/W|0x0000自动风，0x0001低风，0x0002中风，0x0003高风                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2189 |一路预留                 | R |只读0x00                                                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x218A |一路预留                 | R |只读0x00                                                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x218B |二路子设备类型           | R |数据格式和1路一致                                                                                            |
|-------|-------------------------|---|                                                                                                             |
|0x218C |二路制冷编程等级         | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x218D |二路制热编程等级         | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x218E |二路冷热模式设置         | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x218F |二路风速设置             |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2190 |二路预留                 |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2191 |二路预留                 |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2192 |3路 寄存器地址和数据格式和1路及2路一致(合计8个寄存器)                                                                                      |
|-------|0x2192--0x2198                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x2198 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x2199 |4路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x2199--0x219F                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x219F |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21A0 |5路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x21A0--0x21A6                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21A6 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21A7 |6路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x21A7--0x21AD                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21AD |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21AE |7路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x21AE--0x21B4                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21B4 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21B5 |8路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x21B5--0x21BB                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21BB |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21BC |9路 寄存器地址和数据格式和1路及2路一致                                                                                                     |
|-------|0x21BC--0x21C2                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21C2 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21C3 |10路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x21C3--0x21C9                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21C9 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21CA |11路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x21CA--0x21D0                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21D0 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21D1 |12路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x21D1--0x21D7                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21D7 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21D8 |13路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x21D8--0x21DE                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21DE |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21DF |14路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x21DF--0x21E5                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21E5 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21E6 |15路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x21E6--0x21EC                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21EC |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x21ED |16路 寄存器地址和数据格式和1路及2路一致                                                                                                    |
|-------|0x21ED--0x21F3                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x21F3 |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|ITS1701 ,ITS1702 ,ITS1703 ,E51.33B|RS485新风控制器                                                                                                 |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x2200 |操控字                   | W |写入1有效，Bit0:开机，Bit1:关机，Bit2:童锁，Bit3：解除童锁,Bit4:复位滤网使用时间，Bit5:Reserve，             |
|       |                         |   |Bit6:上电关机开启，Bit7:上电关机关闭,Bit8:时段运行，Bit9:人工运行，Bit10：AM4100 PM2.5测量一次,              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2201 |状态字                   | R |只读，Bit0：关机(1)，Bit1：童锁(1)，Bit2:Reserve，Bit3：上电关机(1)，Bit4：时段(1)，Bit5：临时运行(1)        |
|       |                         |   |，Bit6：编程ON状态 Bit7：Reserve，Bit8：Reserve，Bit9：Reserve，Bit10：Reserve,Bit11: 滤网更换提示(1)        |                            
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2202 |错误字                   | R |只读, Bit0:面板掉线(1)                                                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2203 |风速设定值               |R/W|0x0001:低风,0x0002:中风,0x0003:高风                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2204 |风速状态值               | R |0x0000:无风,0x0001:低风,0x0002:中风,0x0003:高风                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2205 |室内温度                 | R |INT16S,0x00ff 表示：当前室内温度是25.5度                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2206 |室内湿度                 | R |INT16U,0x0020 表示：当前室内相对湿度是32%                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2207 |室内CO2浓度              | R |INT16U,0x0190 表示：当前室内CO2浓度为400ppm                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2208 |室内PM2.5浓度            | R |INT16U,0x0032 表示：当前室内PM2.5为50ug/m3                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2209 |滤网使用时间             | R |INT16U,0x0020 表示: 当前滤网已使用32天 (20180522弃用 保留)                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x220A |滤网更换周期             |R/W|INT16U,0x0010 表示: 当前滤网更换周期为16天   (20180522弃用 保留)                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x220B |工作日编程时段1_时间     |R/W|0x0625 表示6点37分                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x220C |工作日编程时段1_风机ON   |R/W|0x0000 风机不运行(OFF),0x0001 风机运行(ON)                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x220D |工作日编程时段2_时间     |R/W|0x0625 表示6点37分                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x220E |工作日编程时段2_风机ON   |R/W|0x0000 风机不运行(OFF),0x0001 风机运行(ON)                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x220F |工作日编程时段3_时间     |R/W|0x0625 表示6点37分                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2210 |工作日编程时段3_风机ON   |R/W|0x0000 风机不运行(OFF),0x0001 风机运行(ON)                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2211 |工作日编程时段4_时间     |R/W|0x0625 表示6点37分                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2212 |工作日编程时段4_风机ON   |R/W|0x0000 风机不运行(OFF),0x0001 风机运行(ON)                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2213 |休息日编程时段1_时间     |R/W|0x0625 表示6点37分                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2214 |休息日编程时段1_风机ON   |R/W|0x0000 风机不运行(OFF),0x0001 风机运行(ON)                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2215 |休息日编程时段2_时间     |R/W|0x0625 表示6点37分                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2216 |休息日编程时段2_风机ON   |R/W|0x0000 风机不运行(OFF),0x0001 风机运行(ON)                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2217 |休息日编程时段3_时间     |R/W|0x0625 表示6点37分                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2218 |休息日编程时段3_风机ON   |R/W|0x0000 风机不运行(OFF),0x0001 风机运行(ON)                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2219 |休息日编程时段4_时间     |R/W|0x0625 表示6点37分                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x221A |休息日编程时段4_风机ON   |R/W|0x0000 风机不运行(OFF),0x0001 风机运行(ON)                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x221B |编程等级                 |R/W|0x0000 编程关闭，0x0001 5天工作制，0x0002 6天工作制，0x0003 7天工作制                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x221C |进风低风量PWM值          |R/W|0x20 代表32%的PWM值输出,范围:10-100                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x221D |进风中风量PWM值          |R/W|0x20 代表32%的PWM值输出,范围:10-100                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x221E |进风高风量PWM值          |R/W|0x20 代表32%的PWM值输出,范围:10-100                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x221F |出风低风量PWM值          |R/W|0x20 代表32%的PWM值输出,范围:10-100                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2220 |出风中风量PWM值          |R/W|0x20 代表32%的PWM值输出,范围:10-100                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2221 |出风高风量PWM值          |R/W|0x20 代表32%的PWM值输出,范围:10-100                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2222 |远程传感器温度值         |R/W|INT16S,0x00ff 表示：温度是25.5度 ，由远程传感器写入                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2223 |远程传感器湿度值         |R/W|INT16U,0x0020 表示：相对湿度是32% ，由远程传感器写入                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2224 |远程传感器CO2浓度        |R/W|NT16U,0x0190 表示：CO2浓度为400ppm  ，由远程传感器写入                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2225 |远程传感器PM2.5浓度      |R/W|INT16U,0x0032 表示：PM2.5为50ug/m3，由远程传感器写入                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2226 |进风低风量抽头设置       |R/W|0x0001 静音,0x0002 低档,0x0003 中档,0x0004 高档                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2227 |进风中风量抽头设置       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2228 |进风高风量抽头设置       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2229 |出风低风量抽头设置       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x222A |出风中风量抽头设置       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x222B |出风高风量抽头设置       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x222C |粗效过滤网更换周期       |R/W|INT16U,0x0010 表示: 当前滤网更换周期为16天                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x222D |中效过滤网更换周期       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x222E |高校过滤网更换周期       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x222F |PM2.5控制高风阈值        |R/W|INT16U,0x0100 表示:在自动模式下,测量PM2.5的数据超过256ug/m3，运行高风量，否则按中风阈值规则运行              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2230 |PM2.5控制中风阈值        |R/W|INT16U,0x0064 表示:在自动模式下,测量PM2.5的数据超过100ug/m3，运行中风量，否则运行低风量                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2231 |CO2控制高风阈值          |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2232 |CO2控制中风阈值          |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2233 |粗效过滤网使用时间       |R/W|INT16U,0x0020 表示: 当前滤网已使用32天,写入只能是0x0000，其他数据忽略                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2234 |中效过滤网使用时间       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2235 |高效过滤网使用时间       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2236 |运行模式选择             |R/W|0x0001 节能(手动)，0x0002 除霾，0x0003 睡眠，0x0004 自动，                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2237 |室外温度                 | R |INT16S,0x00ff 表示：当前室外温度是25.5度                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2238 |PM2.5控制死区            |R/W|INT16U,0x000A 表示PM2.5的控制死区是 10ug/m3                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2239 |CO2控制死区              |R/W|INT16U,0x0064 表示CO2的控制死区是 100ppm                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x223A |进风风速状态值           | R |0x0000:无风,0x0001:低风,0x0002:中风,0x0003:高风                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x223B |出风风速状态值           | R |0x0000:无风,0x0001:低风,0x0002:中风,0x0003:高风                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x223C |风向路径模式             |R/W|0x0000:新风模式, 0x0001:内循环模式                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x223D |风机互换功能             |R/W|0x0000:未开启互换功能，0x0001:开启互换功能.开启此功能后，进、出风风机在硬件逻辑上互换                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x223E |CO2控制中高阈值          |R/W|三孔机中高档变化阈值                                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x223F |保留                     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2240 |定时开机时钟点           |R/W|0x081E:表示8点30分开机一次                                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2241 |定时关机时钟点           |R/W|0x0C1E:表示12点30分关机一次                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2242 |定时日启用字             |R/W|Bit0:周日，Bit1:周一,...Bit6:周六 ,1 代表启用,如果当日未启用定时，                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2243 |自动风向(旁通)开启       |R/W|0x0000:手动风向(旁通),0x0001:自动风向(旁通),                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2244 |风向(旁通)状态值(设定)   |R/W|0x0000:新风状态,0x0001:旁通状态(写入为"手动风向"的设定值,并关闭"自动风向")                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2245 |RSM.V运行模式设定值      |R/W|0x0000:新风,0x0001:内循环,0x0002:混风,0x0020:自动                                                            |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2246 |RSM.V运行模式状态值      | R |0x0000:新风,0x0001:内循环,0x0002:混风,0x0010:风阀关机                                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2247 |RSM.杀菌剩余时间         |R/W|0分钟--600分钟,数值不为0，开启杀菌模块                                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2248 |进风室外温度             | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2249 |进风室内温度             | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x224A |出风室外温度             | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x224B |出风室内温度             | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x224C |进风电机PWM值            | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x224D |进风电机转速             | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x224E |出风电机PWM值            | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x224F |出风电机转速             | R |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2250 |进风强劲风量PWM值        |R/W| (南都机型)                                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2251 |出风强劲风量PWM值        |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2252 |风速设定值               |R/W|0x0000自动风速,0x0001:低风,0x0002:中风,0x0003:高风,0x0004强劲                                                |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2253 |风速状态值               | R |0x0000:无风,0x0001:低风,0x0002:中风,0x0003:高风,0x0004强劲                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2254 |自动风速低风设定值       |R/W|低风运行的温度设定值,大于此设定值，设备低风运行，小于此值，设备无风,0x00FA, 表示设置值为:25.0度              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2255 |自动风速中风设定值       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2256 |自动风速高风设定值       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2257 |自动风速强劲风设定值     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2258 |自动风速切换死区         |R/W|0x000A, 表示设置值为:1.0度，自动切换死区                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2259 |高温报警温度             |R/W|测量温度大于此数据时，输出报警节点                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x225A |设备状态字               | R |bit0:1--温度传感器错误,bit1：1--电池通讯离线 ,bit2:1--风机错误,bit3:1--消防报警                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x225B |设备测量温度             | R |设备自带传感器温度测量值                                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x225C |电池温度rack-1           | R |读取电池的温度rack-1                                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x225D |电池温度rack-2           | R |读取电池的温度rack-2                                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x225E |电池温度rack-3           | R |读取电池的温度rack-3                                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x225F |电池温度rack-4           | R |读取电池的温度rack-4                                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2260 |电池温度rack-5           | R |读取电池的温度rack-5                                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2280 |预设_进风低风量PWM值     |R/W|0x20 代表32%的PWM值输出,范围:10-100,出厂预设值，写入后执行恢复出厂设置，默认值按此数据恢复                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2281 |预设_进风中风量PWM值     |R/W|0x20 代表32%的PWM值输出,范围:10-100                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2282 |预设_进风高风量PWM值     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2283 |预设_出风低风量PWM值     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2284 |预设_出风中风量PWM值     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2285 |预设_进风高风量PWM值     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2286 |预设_进风低风量抽头      |R/W|0x0001 静音,0x0002 低档,0x0003 中档,0x0004 高档                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2287 |预设_进风中风量抽头      |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2288 |预设_进风高风量抽头      |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2289 |预设_出风低风量抽头      |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x228A |预设_出风中风量抽头      |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x228B |预设_出风高风量抽头      |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x228C |预设_粗效过滤网更换周期  |R/W|INT16U,0x0010 表示: 当前滤网更换周期为16天                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x228D |预设_中效过滤网更换周期  |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x228E |预设_高效过滤网更换周期  |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x228F |预设_PM2.5控制高风阈值   |R/W|INT16U,0x0100 表示:在自动模式下,测量PM2.5的数据超过256ug/m3，运行高风量，否则按中风阈值规则运行              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2290 |预设_PM2.5控制中风阈值   |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2291 |预设_CO2控制高风阈值     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2292 |预设_CO2控制中风阈值     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2293 |预设_CO2控制中高阈值     |R/W|三孔机中高档变化阈值                                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2294 |预设_风机互换功能        |R/W|0x0000:未开启互换功能，0x0001:开启互换功能.开启此功能后，进、出风风机在硬件逻辑上互换                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|LS7.42(RS485) 空调系列 (LS8.42)                                                                                                                    |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x2300 |设备操控字               | W |写入1有效，Bit0:开机，Bit1:关机，Bit2:童锁，Bit3：解除童锁,Bit4:防冻开启，Bit5:防冻关闭，Bit6:上电关机开启， |
|       |                         |   |Bit7:上电关机关闭,Bit8:睡眠开启,Bit9：睡眠关闭                                                               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2301 |设备状态字               | R |只读，Bit0：关机，Bit1：童锁，Bit2:防冻，Bit3：上电关机，Bit4：定时运行，Bit5：Reserve，Bit6：Reserve，      |
|       |                         |   |Bit7：Reserve，Bit8：冷阀输出，Bit9：热阀输出，Bit10：睡眠                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2302 |当前运行测量温度         | R |只读，0x00ff 表示：当前主运行测量温度是25.5度                                                                |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2303 |当前运行设定温度         |R/W|读写，0x00C8 表示: 运行的设定温度是20.0度                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2304 |冷暖模式                 |R/W|0x00 恒温 0x01 制冷 0x02 制热 0x03 送风                                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2305 |风机状态                 | R |0x00 风机停止,0x01 低风 ，0x02 中风 ，0x03 高风                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2306 |风机设定                 |R/W|0x00 自动风,0x01 低风 ，0x02 中风 ，0x03 高风                                                                |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2307 |定时开机时间             |R/W|写入定时开机时间,0-1440  10分钟步进单位,最小单位1分钟                                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2308 |定时关机时间             |R/W|写入定时关机时间,0-1440  10分钟步进单位,最小单位1分钟                                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2309 |远程测量温度传入         | W |远程测量温度传入，0x00ff 表示：当前测量温度是25.5度                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x230A |制热快捷温度             |R/W|把运行稳定快速调整到这个温度，0x00ff 表示：当前主运行测量温度是25.5度                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x230B |制冷快捷温度             |R/W|把运行稳定快速调整到这个温度，0x00ff 表示：当前主运行测量温度是25.5度                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x230C |制冷人工设定温度         |R/W|在人工模式时的设定温度，二进制                                                                               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x230D |制热人工设定温度         |R/W|在人工模式时的设定温度，二进制                                                                               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x230E |制冷时最小设定温度       |R/W|设定温度下限，5-90度，二进制                                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x230F |制热时最大设定温度       |R/W|设定温度上限，5-90度，二进制                                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2310 |温度测量方式选择         |R/W|0x00 本地,0x01 远程                                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2311 |保留                     |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2312 |风机类型选择             |R/W|0x03 三速风机,0x02 二速风机,0x01 单速风机                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2313 |防凝露风机延时时间       |R/W|0-60S  二进制数据，阀门关闭后，风机再延时一会关闭，写入[0.1.2.3.4]风机状态修改成不受控,其余情况风机受控      |
|       |                         |   |5-60 风机受控(阀门关闭,风机也随其关闭), 0-4 风机不受控(阀门关闭,风机一直低风运行)                            |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2314 |校准温度值               |R/W|对测量温度的偏差进行校准的值，(-9.5...|9.5)  95代表9.5度                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2315 |死区温度                 |R/W|运行温度的动作偏差值 (0.5....10.0)   5代表0.5度                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2316 |恢复出厂参数             | W |0x3750 写入这个数据后，开始恢复出厂参数 ，其他数据忽略                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|新风除湿机   0x8104                                                                                                                                |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x2400 |设备操控字               | W |写入1有效，Bit0:开机，Bit1:关机，                                                                            |
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2401 |设备状态字               | R |只读，Bit0: 1_关机，                                                                                         |
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2402 |运行模式                 |R/W|读写，0x0000 新风，0x0001 净化，0x0002 保留、0x0003 除湿 、0x0004 自动(自动切换新风、净化、除湿)             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2403 |测量温度                 | R |只读，INT16S,0x00ff 表示：当前室内温度是25.5度                                                               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2404 |测量湿度                 | R |只读，INT16U,0x0020 表示：当前室内相对湿度是32%                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2405 |风速设定值               |R/W|0x0001:低风,0x0002:中风,0x0003:高风                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2406 |风速状态值               | R |0x0000:无风,0x0001:低风,0x0002:中风,0x0003:高风                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2407 |粗效过滤网更换周期       |R/W|INT16U,0x0010 表示: 当前滤网更换周期为16天                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2408 |高校过滤网更换周期       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2409 |粗效过滤网使用时间       |R/W|INT16U,0x0020 表示: 当前滤网已使用32天,写入只能是0x0000，其他数据忽略                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x240A |高效过滤网使用时间       |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x240B |湿度控制设定值           |R/W|INT16U,0x0020 表示：当前相对湿度设定是32%                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x240C |湿度控制死区             |R/W|INT16U,0x00A 表示：当前相对湿度死区为10%                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|WK819RS混水控制器 (0x0819)                                                                                                                         |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x2500 |操控字                   | W |写入1有效，Bit0:开机， Bit1:关机， Bit2:童锁， Bit3：解除童锁,  Bit4:采暖模式，  Bit5:制冷模式，             |
|       |                         |   |Bit6:测温选择内置传感器，Bit7:测温选择内置传感器, Bit8:采暖制冷手动切换，Bit9:采暖制冷自动切换，             |			
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2501 |状态字                   | R |只读，Bit0：关机，Bit1：童锁(1)，Bit2:当前模式，Bit3：阀门输出模式，Bit4:传感器选择，Bit5 采暖制冷切换选择   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2502 |内置温度                 | R |只读, INT16S,0x00ff 表示:当前室内温度是25.5℃                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2503 |外置温度                 | R |只读, INT16S,0x00ff 表示：当前室内温度是25.5℃                                                                |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2504 |内置校温                 |R/W|INT16S，0x000A 表示：内置校准温度是1℃                                                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2505 |外置校温                 |R/W|INT16S，0x000A 表示：内置校准温度是1℃                                                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2506 |采暖带宽                 |R/W|INT16S，0x000A 表示：采暖带宽1℃                                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2507 |制冷带宽                 |R/W|INT16S，0x000A 表示：制冷带宽1℃                                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2508 |采暖无水保护温度         |R/W|INT16S，0x00ff 表示：采暖无水保护温度25.5℃，0x0000表示：采暖无水保护关闭。                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2509 |制冷无水保护温度         |R/W|INT16S，0x00ff 表示：制冷无水保护温度25.5℃，0x0000表示：制冷无水保护关闭。                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x250A |防冻温度                 |R/W|INT16S，0x0032 表示: 当前防冻温度为5℃, 0x0000表示：防冻关闭。                                                |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x250B |采暖设定温度             |R/W|INT16S，0x00ff 表示：采暖设定温度25.5℃。                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x250C |制冷设定温度             |R/W|INT16S，0x00ff 表示：制冷设定温度25.5℃。                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x250D |联动延时                 |R/W|INT16U，0x0001 表示：无源联动延时1分钟开启。                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x250E |比列常数P                |R/W|INT16U，0x0008 表示：当前比例常数8。                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x250F |积分时间I                |R/W|INT16U，0x0014 表示：当前比例常数20。                                                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2510 |PI控制采样周期           |R/W|INT16U，0x000A 表示：PI采样周期为10秒。                                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2511 |阀体量程                 |R/W|INT16U，0x0032 表示：当前设置的阀体量程为50秒。                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2512 |水泵运行时间             |R/W|INT16U，0x0001 表示：水泵运行时间1小时， 0x0000 表示：水泵关闭，  0xffff 表示：水泵常开。                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2513 |水泵停歇时间             |R/W|INT16U，0x000A 表示：水泵停歇时间10分钟。                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2514 |制冷自动切换温度         |R/W|INT16S，0x015E 表示：当面板温度大于等于35℃，控制器自动切换成制冷模式。                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2515 |采暖自动切换温度         |R/W|INT16S，0x0096 表示：当面板温度小于等于15℃，控制器自动切换成采暖模式。                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2516 |阀门状态                 |R/W|0x0000 未知  0x0001阀门关闭  0x0002阀门关阀中  0x0003阀门打开  0x0004阀门打开中                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2517 |水泵状态                 |R/W|0x0000 关闭  0x0001运行  0x0002停歇                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2518 |无源联动状态             |R/W|0x0000 关闭  0x0001运行                                                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2519 |当前运行的阀门位置       | R |INT16U，0x001E 表示(阀门量程50秒)当前阀门位置在开阀的30秒或关阀第20秒。                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x251A |当前采样周期阀门动作时间 | R |INT16U, 0x05DC 表示当前采样周期，阀门动作1500毫秒。                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|H1 物联全屋地暖 (0x09A2)                                                                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2600 |产品APP对应ID写入密钥    | W |只写，该字节不对外开放，工厂出厂配置使用，当该字节写入0x5555的时候，APP对应ID字节可以写入                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2601 |产品APP对应ID 高字节     | R |只读，该字节不对外开放，如 product ID[0X12，0X34,0X56,0X78],则该字节都出来是0X1234   ,默认0xE100             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2602 |产品APP对应ID 低字节     | R |只读  该字节不对外开放，如 product ID[0X12，0X34,0X56,0X78],则该字节都出来是0X5678   ,默认OxF003             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2603 |混水系统设备故障字       | R |  只读， Bit0:   1 混水温度传感器故障                                                                        |
|       |                         |   |         Bit1:   1 混水水泵保护温度传感器故障                                                                |
|       |                         |   |         Bit2:   1 混水RF无线模块通讯故障                                                                    |
|       |                         |   |         Bit3:   预留                                                                                        |
|       |                         |   |         Bit4:   1 室内温控器传感器故障                                                                      |
|       |                         |   |         Bit5:   1 室内温控器无线掉线                                                                        |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2604 |室内温控器测量温度       | R |只读，INT16S,0x00ff 表示：当前主运行测量温度是25.5度(室内温度)                                               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2605 |室内温控器加热状态       | R |只读，0X0000没有加热 0x0001 正在加热                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2606 |室内温控器防冻运行状态   | R |只读，0x0000 防冻没有运行 0x0001 防冻正在运行                                                                |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2607 |室内温控器开关机         |R/W|读写，0X0000 温控器开机, 0x0001 温控器关机                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2608 |室内温控器设定温度       |R/W|读写，INT16S,0x00C8 表示设定温度是20.0度                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2609 |室内温控器锁键           |R/W|读写，0X0000 按键没有锁 0x0001 按键锁住                                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x260A |室内温控器最大设定温度   |R/W|读写，INT16S,设定温度上限，16.0-35.0度， 0x00C8 表示温度是20.0度                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x260B |室内温控器防冻配置       |R/W|读写，0X0000 防冻配置关闭，0x0032 防冻开启,防冻温度为5.0度                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x260C |预留                     |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x260D |预留                     |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x260E |混水当前测量温度         | R |只读，0x00ff 表示：当前混水测量温度是25.5度(水温)                                                            |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x260F |混水当前设定温度         |R/W|读写，INT16S,设定混水温度，28.0-60.0度，0X01C2 表示设定温度是45.0度                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||||
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|新风环控机 0x8108                                                                                                                                  |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x2700 |设备操控字               | W |写入1有效，Bit0:开机，Bit1:关机，Bit2:新风开启，Bit3:新风关闭,Bit4:空调开启，Bit5:空调关闭                   |
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2701 |设备状态字               | R |只读，Bit0: 1_关机，Bit1: 1_新风关闭 ,Bit2: 1_空调关闭                                                       |
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2702 |设备故障码               | R |只读，(软件人员提供故障码)                                                                                   |
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2703 |温度测量值               | R |只读，INT16S,0x00ff 表示：当前测量温度是25.5度,0xFFF6,表示当前测量温度 -1.0度，                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2704 |湿度测量值               | R |只读，INT16U,0x0020 表示：当前测量相对湿度是32%                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2705 |CO2测量值                | R |INT16U,0x0190 表示：当前测量CO2浓度为400ppm                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2706 |PM2.5测量值              | R |INT16U,0x0032 表示：当前测量PM2.5为50ug/m3                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2707 |新风运行模式             |R/W|0x0000:全热,0x0001:旁通,0x0002:内循环,                                                                       |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2708 |新风风速设定值           |R/W|0x0000:自动风,0x0001:低风,0x0002:中风,0x0003:高风                                                            |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2709 |新风风速状态值           | R |0x0000:无风,0x0001:低风,0x0002:中风,0x0003:高风                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x270A |风阀状态字               | R |Bit0:风阀1状态(1开启\0关闭),Bit1:风阀2状态(1开启\0关闭)                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x270B |保留                     |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x270C |保留                     |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x270D |保留                     |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x270E |保留                     |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x270F |保留                     |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2710 |空调运行模式设定值       |R/W|0x0000:自动,0x0001:制冷,0x0002:制热,0x0003:除湿,0x0004:通风                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2711 |空调运行模式状态值       | R |            0x0001:制冷,0x0002:制热,0x0003:除湿,0x0004:通风                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2712 |空调风速设定值           |R/W|0x0000:自动风,0x0001:低风,0x0002:中风,0x0003:高风                                                            |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2713 |空调风速状态值           | R |0x0000:无风,0x0001:低风,0x0002:中风,0x0003:高风                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2714 |空调温度设定值           |R/W|INT16S,0x00ff 表示：当前设定温度是25.5度                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2715 |                         |R/W|                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|       |                         |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|两联供box(0x8200)                                                                                                                                  |
|---------------------------------------------------------------------------------------------------------------------------------------------------|
|0x2800 |BOX RFID1                | R |按ID1_DI2_ID3组成6Byte的数据                                                                                 |
|-------|-------------------------|---|ID1=0x8000,ID2=0x0000,ID3=0x0001则组合后的ID为0x800000000001                                                 |
|0x2801 |BOX RFID2                | R |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2802 |BOX RFID3                | R |                                                                                                             |    
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2803 |混水测量温度             | R | 0x00ff 表示：当前测量温度是25.5度                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2804 |回水测量温度             | R | 0x00ff 表示：当前测量温度是25.5度                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2805 |环境温度                 | R | 0x00ff 表示：当前测量温度是25.5度                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2806 |环境湿度                 | R | 0x0032 表示：当前环境湿度是50%                                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2807 |水泵输出                 | R | 关闭:0x0000 ,输出:0x0001                                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2808 |主机联动输出             | R | 关闭:0x0000 ,输出:0x0001                                                                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2809 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x280A |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x280B |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x280C |混水运行设定温度         |R/W| 0x00C8 表示: 运行的设定温度是20.0度，仅定水温下有效，制冷20-35度，制热20-55度，AI水温下只读                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x280D |混水冷热模式             |R/W| 制冷：0x0000 ,采暖：0x0001                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x280E |混水开关机状态           |R/W| 关机：0x0000 ,开机 ：0x0001                                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x280F |混水运行方式             |R/W| 定水温：0x0000  AI水温： 0x0001                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2810 |混水童锁                 |R/W| 解除：0x0000  开启： 0x0001                                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2811 |主机联动延时             |R/W| 0x0001表示1分钟，设定范围为1-5分钟                                                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2812 |冷凝带宽                 |R/W| 0x001E表示3度，设定范围为1-10度                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2813 |上电关机功能             |R/W| 关闭：0x0000  开启：0x0001                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2814 |防冻保护                 |R/W| 关闭：0x0000  开启：0x0001                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2815 |水泵过热保护             |R/W| 关闭：0x0000  开启：0x0001                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2816 |阀门结垢保护             |R/W| 关闭：0x0000  开启：0x0001                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2817 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2818 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2819 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x281A |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x281B |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2820 |1路远程模拟面板状态      |R/W|0-1440分钟，0代表远程模拟面板无效，0x3c表示60分钟后释放                                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2821 |1路产品代号              |R/W|0xffff，需根据实际产品确定                                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2822 |1路设备类型              |R/W|本地设备：0x0000，远程易能森设备：0x0001，远程控制设备：0x0002                                               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2823 |1路设备在线状态          |R/W|掉线：0x0000 ,在线：0x0001                                                                                   |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2824 |1路通道允许写入          |R/W|通道不允许写数据：0x0000,通道允许写数据：0x0001 (RF一个设备对多路通道的情况，仅主通道可写入数据)             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2825 |1路中继功能              |R/W|关闭：0x0000 ,开启：0x0001(本地产品只读)                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2826 |1路传感器状态            |R/W|正常：0x0000 ,错误：0x0001(本地产品只读)                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2827 |1路测量温度              |R/W|0x00ff 表示：当前测量温度是25.5度(本地产品只读)                                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2828 |1路测量湿度              |R/W|0x0032 表示：该路湿度是50%(本地产品只读)                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2829 |1路冷热模式              |R/W|制冷：0x0000   采暖:0x0001(本地产品只读)                                                                     |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x282A |1路风盘状态              |R/W|不输出：0x0000 ,正在制冷：0x0001  正在制热：0x0002(本地产品只读)                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x282B |1路三挡风速状态          |R/W|不输出：0x0000 ,低风：0x0001 ，中风：0x0002 ， 高风：0x0003(本地产品只读)                                    |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x282C |1路辐射阀状态            |R/W|不输出：0x0000 ,正在制冷：0x0001  正在制热：0x0002(本地产品只读)                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x282D |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x282E |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x282F |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2830 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2831 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2832 |1路启用状况              |R/W| 未启用：0x0000， 启用：0x0001 ，写入仅支持0x0000，用于清除该路对码信息                                      |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2833 |1路开关机状态            |R/W| 关机：0x0000 ,开机：0x0001                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2834 |1路运行设定温度          |R/W| 0x00C8 表示: 运行的设定温度是20.0度                                                                         |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2835 |1路运行模式              |R/W| 风盘模式:0x0000 辐射模式:0x0001 AI模式:0x0002                                                               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2836 |1路设定风速              |R/W| 自然风:0x0000  低风:0x0001 中风:0x0002 高风:0x0003(辐射模式下无效)                                          |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2837 |1路制冷最低设定温度      |R/W| 0x00C8 表示: 设定温度是20.0度，范围10-28度                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2838 |1路制热最高设定温度      |R/W| 0x00C8 表示: 设定温度是20.0度，范围12-35度                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2839 |1路制冷AI设定温度        |R/W| 0x00C8 表示: 设定温度是20.0度，范围23-30度                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x283A |1路制热AI设定温度        |R/W| 0x00C8 表示: 设定温度是20.0度，范围18-25度                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x283B |1路童锁                  |R/W| 解除：0x0000  锁定：0x0001                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x283C |1路远程锁                |R/W| 解除：0x0000  锁定： 0x0001                                                                                 |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x283D |1路关机防冻              |R/W| 关闭：0x0000  开启：写入0x0032表示防冻温度为5度，范围 5-10度，                                              |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x283E |1路上电关机功能          |R/W| 关闭 0x0000   开启：0x0001                                                                                  |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x283F |1路风盘受控状况          |R/W| 非受控： 0x0000 受控：0x0001                                                                                |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2840 |1路带宽                  |R/W| 0x001E表示3度，设定范围为0.5-10度                                                                           |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2841 |1路制冷凝露带宽          |R/W| 0x001E表示3度，设定范围为1-10度                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2842 |1路AI制冷协同带宽        |R/W| 0x001E表示3度，设定范围为2-10度                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2843 |1路AI采暖协同带宽        |R/W| 0x001E表示3度，设定范围为2-10度                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2844 |1路电热执行器类型        |R/W| 常闭执行器：0x0000   0x0001  常开执行器(预留)                                                               |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2845 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2846 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2847 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2848 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2849 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x284A |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x284B |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x284C |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x284D |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x284E |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x284F |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|
|0x2850 |1路远程模拟面板状态      |R/W| 数据格式和1路一致                                                                                           |
|-------|-------------------------|---|                                                                                                             |
|0x2851 |2路产品代号              |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2852 |2路设备类型              |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2853 |2路设备在线状态          |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2854 |2路通道允许写入          |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2855 |2路中继功能              |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2856 |2路传感器状态            |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2857 |2路测量温度              |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2858 |2路测量湿度              |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2859 |2路冷热模式              |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x285A |2路风盘状态              |R/W|                                                                                                             |                    
|-------|-------------------------|---|                                                                                                             |
|0x285B |2路三挡风速状态          |R/W|                                                                                                             |                                   
|-------|-------------------------|---|                                                                                                             |
|0x285C |2路辐射状态              |R/W|                                                                                                             |                                  
|-------|-------------------------|---|                                                                                                             |
|0x285D |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x285E |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x285F |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2860 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2861 |2路启用状况              |R/W|                                                                                                             |                                  
|-------|-------------------------|---|                                                                                                             |
|0x2862 |2路开关机状态            |R/W|                                                                                                             |                                    
|-------|-------------------------|---|                                                                                                             |
|0x2863 |2路运行设定温度          |R/W|                                                                                                             |                                    
|-------|-------------------------|---|                                                                                                             |
|0x2864 |2路运行模式              |R/W|                                                                                                             |                                    
|-------|-------------------------|---|                                                                                                             |
|0x2865 |2路设定风速              |R/W|                                                                                                             |                            
|-------|-------------------------|---|                                                                                                             |
|0x2866 |2路制冷最低设定温度      |R/W|                                                                                                             |                                    
|-------|-------------------------|-- |                                                                                                             |
|0x2867 |2路制热最高设定温度      |R/W|                                                                                                             |                                    
|-------|-------------------------|---|                                                                                                             |
|0x2868 |2路制冷AI设定温度        |R/W|                                                                                                             |                               
|0x2869 |2路制热AI设定温度        |R/W|                                                                                                             |                                    
|-------|-------------------------|---|                                                                                                             |
|0x286A |2路童锁                  |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x286B |2路远程锁                |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x286C |2路关机防冻              |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x286D |2路上电关机功能          |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x286E |2路风盘受控状况          |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x286F |2路带宽                  |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2870 |2路制冷凝露带宽          |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2871 |2路AI制冷协同带宽        |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2872 |2路AI采暖协同带宽        |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2873 |2路电热执行器类型        |R/W|                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2874 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2875 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2876 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2877 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2878 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x2879 |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x287A |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x287B |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x287C |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x287D |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x287E |Reserve                  |   |                                                                                                             |
|-------|-------------------------|---|                                                                                                             |
|0x287F |Reserve                  |   |                                                                                                             |             
|-------|-------------------------|---|-------------------------------------------------------------------------------------------------------------|                                    
|0x2880 |3路 寄存器地址和数据格式和1路及2路一致(合计48个寄存器)                                                                                     |
|-------|0x2880--0x28AF                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x28AF |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x28B0 |4路 寄存器地址和数据格式和1路及2路一致(合计48个寄存器)                                                                                     |
|-------|0x28B0--0x28DF                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x28DF |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x28E0 |5路 寄存器地址和数据格式和1路及2路一致(合计48个寄存器)                                                                                     |
|-------|0x28E0--0x290F                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x290F |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x2910 |6路 寄存器地址和数据格式和1路及2路一致(合计48个寄存器)                                                                                     |
|-------|0x2910--0x293F                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x293F |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x2940 |7路 寄存器地址和数据格式和1路及2路一致(合计48个寄存器)                                                                                     |
|-------|0x2940--0x296F                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x296F |                                                                                                                                           |
|-------|-------------------------------------------------------------------------------------------------------------------------------------------|
|0x2970 |8路 寄存器地址和数据格式和1路及2路一致(合计48个寄存器)                                                                                     |
|-------|0x2970--0x299F                                                                                                                             |
|###### |                                                                                                                                           |
|-------|                                                                                                                                           |
|0x299F |                                                                                                                                           |
|---------------------------------------------------------------------------------------------------------------------------------------------------|


